---
share: "true"
layout: default
title: Теплопередача вентиляцією
parent: Методика розрахунку
nav_order: "2"
---


# Теплопередача вентиляцією

Сумарну теплопередачу вентиляцією $Q_{ve}$, Вт·год, розраховують для кожного місяця формулою:

$$Q_{ve}=H_{ve,adj}(θ_{int,set}-θ_e)t\tag{1},$$

де $H_{ve,adj}$ — загальний коефіцієнт теплопередачі вентиляцією, Вт/К, визначений згідно з [розділом 1](ventilation.md#1-узагальнений-коефіцієнт-теплопередачі-вентиляцією);  
$θ_{int,set}$ — розрахункова (задана) внутрішня скоригована температура будівлі, ℃, визначена згідно з [таблицею 1 розділу теплопередача трансмісією](./transmission.md#1-значення-скоригованої-температури).  
$θ_e$ — середньомісячна температура зовнішнього середовища, ℃, визначена згідно з [додатком A](../appendixes/appendix-a.md);  
$t$ — тривалість місяця, для якого проводять розрахунок, год, визначена згідно з [таблицею 2 розділу теплопередача трансмісією](./transmission.md#2-щомісячна-тривалість-часових-інтервалів).

## 1 Узагальнений коефіцієнт теплопередачі вентиляцією

Значення загального коефіцієнта теплопередачі вентиляцією $H_{ve,adj}$, Вт/К, розраховують за формулою:

$$H_{ve,adj}=\rho_a c_a·q_{inf,mn}\tag{2},$$

де $\rho_ac_a$ — теплоємність одиниці обʼєму повітря, дорівнює 0,336 Вт·год/(м·К);  
$q_{inf,mn}$ — витрата повітря за рахунок [інфільтрації](https://en.wikipedia.org/wiki/Infiltration_(HVAC)), м³/год, визначена згідно з [1.1](ventilation.md#11-витрата-повітря-за-рахунок-інфільтрації).

{: .warning }
> Згідно ДСТУ 9190[^1] У випадку природної вентиляції, якщо нормативна витрата повітря менша за витрату повітря за рахунок інфільтрації, то нормативну витрату повітря потрібно приймати рівною витраті для інфільтрації. Відповідно до цього, в поточному розрахунку, для спрощення, приймається що весь повітрообмін в будівлі відбувається виключно за рахунок інфільтрації.

### 1.1 Витрата повітря за рахунок інфільтрації

Витрату повітря за рахунок інфільтрації, м³/год, розраховують за формулою:

$$q_{inf,mn}=n_{inf}V_{ve}\nu_v\tag{3},$$

де $n_{inf}$ — кратність повітрообміну за рахунок інфільтрації, год⁻¹, визначена згідно з [1.1.1](ventilation.md#111-кратність-повітрообміну-за-рахунок-інфільтрації);  
$V_{ve}$ — кондиціонований обʼєм будівлі;  
$\nu_v$ — коефіцієнт зниження обʼєму повітря в будівлі, яким враховують наявність внутрішніх огороджувальних конструкцій, приймають 0,85.

{: .note }
> Кондиціонований обʼєм будівлі визначають як добуток кондиціонованої площі першого опалюваного поверху на внутрішню висоту, що вимірюють від поверхні підлоги першого поверху до поверхні стелі останнього поверху.

#### 1.1.1 Кратність повітрообміну за рахунок інфільтрації

Кратність повітрообміну за рахунок інфільтрації, год⁻¹, розраховують за формулою:

$$n_{inf}=\frac{\Sigma q_{inf,m}}{V_{ve}\nu_{v}}\tag{4},$$

де $m$ — представляє кожну сторону світу, на яку орієнтовано фасад — Пн, ПнС, С, ПдС, Пд, ПдЗ, ПнЗ;  
$q_{inf}$ — приведені витрати повітря через оболонку будівлі що орієнтована на $m$-ну сторону світу, м³/год, визначені згідно [1.1.2](ventilation.md#112-приведені-витрати-повітря-через-оболонку-будівлі).

#### 1.1.2 Приведені витрати повітря через оболонку будівлі

Приведені витрати повітря через оболонку будівлі, $q_{inf,m}$, м³/год, визначають перерахунком повітропроникності будівлі під час перепаду тиску $\Delta P$ = 100 Па на фактичний перепад тиску зовні та всередині будівлі для кожної частини оболонки будівлі, орієнтованої на відповідну сторону світу, залежно від гравітаційної та вітрової складової перепаду тиску за сторонами світу, та розраховують за формулою:

$$q_{inf,m}=Q_{100,s,m}\left(\frac{a_{inf,se}(\Delta P_{gr,m}+F_{e,seas,m}\Delta P_{wd,m})}{100}\right)^\frac{2}{3}\tag{5},$$

де $Q_{100,s,m}$ — повітропроникність через отвори (віконні, дверні) в стінових конструкціях будівлі, орієнтованих на відповідну сторону світу під час перепаду тиску зовні та всередині будівлі 100 Па, м³/год, визначена згідно [1.1.5](ventilation.md#115-повітропроникність-через-отвори);  
$\Delta P_{gr,m}$ — перепад гравітаційного тиску зовні тa всередині будівлі, Па, визначений згідно з [1.1.3](ventilation.md#113-перепад-гравітаційного-тиску);  
	$\Delta P_{wd_m}$ — перепад вітрового тиску зовні та всередині будівлі, Па, визначений згідно з [1.1.4](ventilation.md#114-перепад-вітрового-тиску);  
$F_{e,seas,m}$ — повторюваність напряму вітру відповідно за сторонами світу, приймають згідно з [додатком C](../appendixes/appendix-d.md);  
$a_{inf}$ — надбавковий коефіцієнт, що враховує витрату повітря через глухі стінові конструкції оболонки будівлі. Для різного типу та стану стінових конструкцій потрібно приймати такі значення:
- неутеплені, залізобетонні панелі або кладка з крупноблокових елементів з міжпанельними стиками в незадовільному стані — 1,3;
- неутеплені, кладка з дрібноштучних виробів у незадовільному стані — 1,2;
- утеплені мінераловатними матеріалами в задовільному стані — 1,1;
- утеплені органічними матеріалами в задовільному стані — 1,05.

{: .note }
> У разі, якщо вираз $(\Delta P_{gr,m}+F_{e,seas,m}\Delta_{wd,m})$ має відʼємне значення, то приймають його модуль (додатне значення).

#### 1.1.3 Перепад гравітаційного тиску

Перепад гравітаційного тиску усереднено приймають у точці геометричного центра фасаду (зважаючи на його нерівномірність за висотою), Па, та визначають за формулою:

$$\Delta P_{gr,m}=0,5Z_{se,m}(\gamma_{e,seas}-\gamma_{int,set})\tag{6},$$

де $Z_{se,m}$ — висота будівлі від нижнього рівня опалювального обʼєму (чи ґрунту за наявності опалюваного цокольного поверху) до верхнього рівня опалюваного обʼєму, м;  
$\gamma_{e,seas}$, $\gamma_{int,set}$ — питома вага відповідно зовнішнього і внутрішнього повітря, H/м³, яку розраховують за формулами:

$$\gamma_{e,seas}=\frac{3463}{273+\theta_{e,seas}}\tag{7},$$

$$\gamma_{int,set}=\frac{3463}{273+\theta_{int,set}}\tag{8},$$

де $θ_{int,set}$ — розрахункова (задана) внутрішня скоригована температура будівлі під час опалення, ℃, визначена згідно з [таблицею 1 розділу теплопередача трансмісією](./transmission.md#1-значення-скоригованої-температури);  
$\theta_{e,seas}$  — середня температура зовнішнього повітря за період із середньодобовою температурою ≤8 ℃ (або ≤10 ℃ для будівель закладів освіти, дошкільної освіти, та закладів охорони здоровʼя), ℃, приймають згідно з [додатком A](../appendixes/appendix-a.md).

#### 1.1.4 Перепад вітрового тиску

Перепад вітрового тиску розраховують для середньої швидкості вітру за січень за відповідною стороною світу, Па, та визначають за формулою:

$$\Delta P_{wd,m=0,03}\gamma_{e,seas}\beta_{v}V^2_{e,seas,m}\tag{9},$$

де $V_{e,seas,m}$ — середня швидкість вітру за січень, прийнята згідно з [додатком D](../appendixes/appendix-d.md);  
$\beta_v$ — коефіцієнт, що враховує зміну швидкості повітря за висотою будівлі, який приймають згідно з таблицею [1.1.4](ventilation.md#114-перепад-вітрового-тиску) залежно від характеристики місцевості.

##### 1.1.4.1 Коефіцієнт урахування швидкості руху зовнішнього повітря залежно від висоти будівлі

<table>
<thead>
  <tr>
    <th rowspan="2">Висота будівлі, м</th>
    <th colspan="3">Коефіцієнт $\beta_v$ залежно від характеристики місцевості</th>
  </tr>
  <tr>
    <th>A</th>
    <th>B</th>
    <th>C</th>
  </tr>
</thead>
<tbody style="text-align: center;">
  <tr>
    <td>≤5</td>
    <td>0,75</td>
    <td>0,50</td>
    <td>0,40</td>
  </tr>
  <tr>
    <td>10</td>
    <td>1,00</td>
    <td>0,65</td>
    <td>0,40</td>
  </tr>
  <tr>
    <td>20</td>
    <td>1,25</td>
    <td>0,85</td>
    <td>0,55</td>
  </tr>
  <tr>
    <td>40</td>
    <td>1,50</td>
    <td>1,10</td>
    <td>0,80</td>
  </tr>
  <tr>
    <td>60</td>
    <td>1,70</td>
    <td>1,30</td>
    <td>1,00</td>
  </tr>
  <tr>
    <td>80</td>
    <td>1,85</td>
    <td>1,45</td>
    <td>1,15</td>
  </tr>
  <tr>
    <td>100</td>
    <td>2,00</td>
    <td>1,60</td>
    <td>1,25</td>
  </tr>
  <tr>
    <td>150</td>
    <td>2,25</td>
    <td>1,90</td>
    <td>1,55</td>
  </tr>
  <tr>
    <td>200</td>
    <td>2,45</td>
    <td>2,10</td>
    <td>1,80</td>
  </tr>
  <tr>
    <td>250</td>
    <td>2,65</td>
    <td>2,30</td>
    <td>2,00</td>
  </tr>
  <tr>
    <td>300</td>
    <td>2,75</td>
    <td>2,50</td>
    <td>2,20</td>
  </tr>
  <tr>
    <td>350</td>
    <td>2,75</td>
    <td>2,75</td>
    <td>2,35</td>
  </tr>
</tbody>
</table>

{: .note }
> А — відкрите узбережжя моря, озера, водосховища, поле;  
> В — територія, лісовий масив тощо з рівномірно розташованими перешкодами заввишки понад 10 м;  
> С — місцевість з розташованими будинками заввишки понад 25 м.

#### 1.1.5 Повітропроникність через отвори

Повітропроникність через отвори (віконні, дверні) в стінових конструкціях будівлі, орієнтованих на відповідну сторону світу під час перепаду тиску ззовні та всередині будівлі 100 Па, м³/год, виначають  за формулою:

$$Q_{100,s,m}=\Sigma Q_{100}A_{i,m}\tag{10},$$

де $A_{i,m}$ — площа $i$-го елемента оболонки (віконні, дверні конструкції), орієнтованого на $m$-ну сторону світу;  
$Q_{100}$ — показник повітропроникності для відповідного типу конструкції, м³/(м²·год), що приймають відповідно до таблиці [1.1.5.1](ventilation.md#1151-класи-повітропроникності-конструкцій-згідно-з-дсту-en-14351-1-2).

##### 1.1.5.1 Класи повітропроникності конструкцій згідно з ДСТУ EN 14351-1[^2]

| № | Характеристика герметичності конструкції | Показник повітропроникності за $\Delta P$ = 100 Па, $Q_{100}$, м³/(м²·год) |
| :--: | :--: | :--: |
| 1 | продувна | 50 |
| 2 | не герметична | 27 |
| 3 | слабо герметична | 9 |
| 4 | герметична | 3 |

[^1]: [ДСТУ 9190:2022 Енергетична ефективність будівель. Метод розрахунку енергоспоживання під час опалення, охолодження, вентиляції, освітлення та гарячого водопостачання](https://online.budstandart.com/ua/catalog/doc-page.html?id_doc=98995)
[^2]: [ДСТУ EN 14351-1:2020 Вікна та двері. Вимоги. Частина 1. Вікна та зовнішні двері](https://online.budstandart.com/ua/catalog/doc-page.html?id_doc=90350)